# MEP checks (Phase 3, generated by tools/build_mep.py)

Points: 543 · runs: 494 · **hard clashes: 4** · probable-beam warnings: 3

## Point clashes (walls, windows, door openings and swings, furniture, fan sweep, geyser vs shower)

| Point | Room | Item | Issue |
|---|---|---|---|
| F4-HF1 | ROOM-1 TOILET | Health faucet | inside column C10 (the column stands proud of this wall; move the point onto the column face or clear of it) |
| GF-WC1 | WC-1 | Water closet (EWC, wall-outlet) | inside column C13 (the column stands proud of this wall; move the point onto the column face or clear of it); fixture footprint overlaps column C13; fixture footprint inside door swing GF-D1 |

## Stacks, down-takes, rising main and RWPs vs facade windows (all floors)

| Pipe | Facade | Position | Result |
|---|---|---|---|
| S1 | rear | x = 3.10 | PASS |
| W1 | rear | x = 3.30 | PASS |
| DT-R | rear | x = 2.95 | PASS |
| RWP-1 | rear | x = 0.08 | PASS |
| RWP-4 | rear | x = 7.75 | PASS |
| S2 | front | x = 4.00 | PASS |
| W2 | front | x = 4.20 | PASS |
| DT-F | front | x = 3.80 | PASS |
| RM | front | x = 7.60 | PASS |
| RWP-2 | front | x = 0.45 | PASS |
| RWP-3 | front | x = 2.40 | PASS |

## Slab sleeves and cast-in items vs probable beam lines

No beams or columns are drawn. As a coordination proxy every wall line is treated as a probable beam line.

| Id | Item | Plan (x, y) | Distance to wall line m | Result |
|---|---|---|---|---|
| F1-SLV1 | Electrical riser sleeve 2 x 100 mm (or 300x150 opening) in slab | (5.52, 5.50) | 0.08 | probable beam zone (<0.15 m from wall line) - SE to confirm |
| F2-SLV1 | Electrical riser sleeve 2 x 100 mm (or 300x150 opening) in slab | (5.52, 5.50) | 0.08 | probable beam zone (<0.15 m from wall line) - SE to confirm |
| F3-SLV1 | Electrical riser sleeve 2 x 100 mm (or 300x150 opening) in slab | (5.52, 5.50) | 0.08 | probable beam zone (<0.15 m from wall line) - SE to confirm |
| F4-SLV1 | Electrical riser sleeve 2 x 100 mm (or 300x150 opening) in slab | (5.52, 5.50) | 0.08 | probable beam zone (<0.15 m from wall line) - SE to confirm |
| TERRACE-SLV1 | Electrical riser sleeve 2 x 100 mm (or 300x150 opening) in slab | (5.52, 5.50) | 0.08 | probable beam zone (<0.15 m from wall line) - SE to confirm |
| F4-SLV9 | RWO in F4 private-terrace slab | (7.60, 0.40) | 0.17 | clear of wall lines |
| F4-SLV10 | RWO in F4 front-terrace slab (F3 roof) | (2.40, 11.40) | 0.55 | clear of wall lines |
| TERRACE-SLV5 | RWO in roof slab | (0.40, 0.40) | 0.25 | clear of wall lines |
| TERRACE-SLV6 | RWO in roof slab | (0.45, 10.40) | 0.30 | clear of wall lines |
| TERRACE-SLV7 | RWO in roof slab | (5.30, 10.40) | 0.30 | clear of wall lines |
| TERRACE-SLV9 | O.H.T. outlet puddle flange (tank base) | (6.00, 4.85) | 0.25 | clear of wall lines |
| TERRACE-SLV10 | O.H.T. inlet / overflow / drain puddle flanges (tank walls) | (7.60, 6.85) | 0.10 | probable beam zone (<0.15 m from wall line) - SE to confirm |
| GF-SLV1 | U.G. tank suction, inlet, overflow, manhole, puddle flanges | (6.55, 11.90) | 1.16 | clear of wall lines |

## Ceiling points close to wall lines (probable beam zone)

- GF-CCTV1 (LIFT LOBBY) ceiling point 0.15 m from a wall line - probable beam zone, SE to confirm
- GF-CCTV2 (STILT (parking)) ceiling point 0.10 m from a wall line - probable beam zone, SE to confirm
- GF-CCTV3 (STILT (parking)) ceiling point 0.15 m from a wall line - probable beam zone, SE to confirm

## Not checkable

- Columns: none drawn on the AFTER O.C. sheet, so no column clash check is possible (takeoff Q1).
- Beams: not drawn; wall lines used as proxy (above).
